<?xml version="1.0" encoding="utf-8"?>
<Configuration>
  <Header ConfigId="dbba08d6-d0b4-40a5-a5bb-d5481a237d29" />
  <Objects>
    <Item Id="e94c0ae7-f5eb-42b3-bf25-c6806131cff7" TemplateId="c1e1edc3-e2f4-4a43-8c55-a7163b82bc12" Name="BioScaffolder 5.1" ObjType="Root">
      <Slots>
        <Item Nr="1" Name="Diluter Slot 1" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
        <Item Nr="2" Name="Diluter Slot 2" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
        <Item Nr="3" Name="Head Slot" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
        <Item Nr="4" Name="Workplate Slot" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
      </Slots>
      <Item Id="3d92bfc2-3cd6-4686-870a-9c4a7fc9480d" TemplateId="b3a8c478-0d1e-4f05-b2bc-b9c9932ba520" Name="1Diluter 3-Way" ObjType="Diluter" ParentSlotNr="1" Channel="1" SyringeSize="250" ReloadSpeed="2000" ValveType="Way3" ValvePosInput="2" ValvePosOutput="1" ValvePosWaste="0" LiquidBottle="1" WasteBottle="1">
        <ActionSettings>
          <Item Name="DilPrepare" Quantity="50000" />
        </ActionSettings>
      </Item>
      <Item Id="84f537f4-9d59-4aaa-be2a-af809f37cd77" TemplateId="b3a8c478-0d1e-4f05-b2bc-b9c9932ba520" Name="2Diluter 3-Way" ObjType="Diluter" ParentSlotNr="2" Channel="2" SyringeSize="250" ReloadSpeed="2000" ValveType="Way3" ValvePosInput="2" ValvePosOutput="1" ValvePosWaste="0" LiquidBottle="1" WasteBottle="1">
        <ActionSettings>
          <Item Name="DilPrepare" Quantity="50000" />
        </ActionSettings>
      </Item>
      <Item Id="03fb51e7-9e67-4d5a-bb16-cca39566af35" TemplateId="a291304d-4147-41da-af9f-c34fdeb3275a" Name="Workplate" ObjType="Workplate" ParentSlotNr="4" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="754000" Depth="498000" Heigth="0" FreeHeight="0">
        <Slots>
          <Item Nr="1" Name="Targettray Slot" RelPos.X="55000" RelPos.Y="43000" RelPos.Z="-3000" Dim.X="0" Dim.Y="0" />
          <Item Nr="2" Name="Servicetray Slot" RelPos.X="315000" RelPos.Y="43000" RelPos.Z="-3000" Dim.X="0" Dim.Y="0" />
        </Slots>
        <Item Id="1a35768a-d26d-443c-8425-0c7dfd4df61c" TemplateId="4fa17d55-57d8-4b40-8c5b-0b6ea442a0ed" Name="ServiceTray" ObjType="TargetTray" ParentSlotNr="2" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="240000" Depth="412000" Heigth="3000" FreeHeight="0">
          <Slots>
            <Item Nr="1" Name="DryPad Slot" RelPos.X="37000" RelPos.Y="46000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="2" Name="WashStation Slot" RelPos.X="160000" RelPos.Y="50000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="3" Name="TipCalibrator Slot" RelPos.X="36000" RelPos.Y="124000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="4" Name="Stroboscope Slot" RelPos.X="132000" RelPos.Y="125000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="5" Name="MtpHolder Slot" RelPos.X="36000" RelPos.Y="214000" RelPos.Z="14500" Dim.X="0" Dim.Y="0" />
            <Item Nr="6" Name="TipCleaner Slot" RelPos.X="153000" RelPos.Y="214000" RelPos.Z="5000" Dim.X="0" Dim.Y="0" />
          </Slots>
          <Item Id="09643790-c0d6-4435-ae8a-ca2ae375674e" TemplateId="bce79e15-99cb-4432-a31c-3cc7e6105eaa" Name="DryPad" ObjType="DryPad" ParentSlotNr="1" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="90000" Depth="56000" Heigth="20000" FreeHeight="29000" Area1Point1.X="8000" Area1Point1.Y="20000" Area1Point2.X="88000" Area1Point2.Y="43000" Area1IntermedPoints.X="100" Area1IntermedPoints.Y="100" Area2Point1.X="8000" Area2Point1.Y="15000" Area2Point2.X="88000" Area2Point2.Y="25000" Area2IntermedPoints.X="100" Area2IntermedPoints.Y="100" Offset.Z="0" />
          <Item Id="7464ef0b-5dbb-4f23-a674-a406df008bed" TemplateId="e992e963-f030-4fa4-9d5b-bc2c7e5ff215" Name="WashStation" ObjType="WashStation" ParentSlotNr="2" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="30000" Depth="51000" Heigth="33000" FreeHeight="0" PumpNrWaste="3" ValveNrAirShower="0" LiquidBottle="1" WasteBottle="1">
            <SpecPoints>
              <Item Nr="1" Name="WashPoint_Out_Bottom" Visible="True" RelPos.X="20500" RelPos.Y="16500" RelPos.Z="-5000" RinseChannelNr="1" />
              <Item Nr="2" Name="WashPoint_Out_Top" Visible="True" RelPos.X="20500" RelPos.Y="34500" RelPos.Z="-5000" RinseChannelNr="1" />
              <Item Nr="3" Name="WashPoint_In_Bottom" Visible="True" RelPos.X="15000" RelPos.Y="16500" RelPos.Z="-2000" RinseChannelNr="0" />
              <Item Nr="4" Name="WashPoint_In_Top" Visible="True" RelPos.X="15000" RelPos.Y="34500" RelPos.Z="-2000" RinseChannelNr="0" />
            </SpecPoints>
            <RinseChannels>
              <Item Nr="1" PumpNr="2" ValveNr="2" StartSpeed="100" RatedSpeed="100" StartTime="1000" />
            </RinseChannels>
          </Item>
          <Item Id="aea50137-590f-44b1-b0d7-53552b21e8c5" TemplateId="dab409d7-e9d4-4cde-9cc3-2de993573d03" Name="TipCalibrator" ObjType="TipCalibrator" ParentSlotNr="3" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="80000" Depth="80000" Heigth="33000" FreeHeight="0">
            <Item Id="889f9e2b-8f46-4ccd-b9e1-6af322799d51" TemplateId="688bcebd-7d13-4a23-a2cf-d2f4e040c09e" Name="Point_CalibrationZ_TipCalibrator_Gen2" ObjType="Point" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="0" Depth="0" Heigth="0" FreeHeight="0" Offset.Z="0" PType="Regular" />
            <Item Id="a2571a13-a740-41dd-8b7b-92f56eb3e71c" TemplateId="3c3b76cb-c7d1-43d3-9742-88c033094f43" Name="Point_CalibrationZ_TipCalibrator_Gen1" ObjType="Point" RelPos.X="5000" RelPos.Y="5750" RelPos.Z="0" Width="0" Depth="0" Heigth="0" FreeHeight="0" Offset.Z="0" PType="Regular">
              <Item Id="c97f5067-9a67-4ef9-8279-076990e84e4e" TemplateId="31dee62b-b1e5-4a80-95a9-581fd37f6ebb" Name="WaitPoint" ObjType="Point" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="0" Depth="0" Heigth="0" FreeHeight="0" Offset.Z="20000" PType="Wait" />
            </Item>
            <SpecPoints>
              <Item Nr="1" Name="IntersectPoint" Visible="False" RelPos.X="40000" RelPos.Y="40000" RelPos.Z="-3300" />
              <Item Nr="2" Name="CalibPoint" Visible="False" RelPos.X="40000" RelPos.Y="40000" RelPos.Z="-3135" />
            </SpecPoints>
          </Item>
        </Item>
        <Item Id="c504e7ac-3416-4f50-82dc-e5a769a508f2" TemplateId="4ef7607c-035b-45d0-9c20-c76d06d02204" Name="TargetTray" ObjType="TargetTray" ParentSlotNr="1" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="240000" Depth="412000" Heigth="3000" FreeHeight="8000">
          <Slots>
            <Item Nr="1" Name="Mtp Slot 1" RelPos.X="28600" RelPos.Y="81000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="2" Name="Mtp Slot 2" RelPos.X="125700" RelPos.Y="81000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="3" Name="Mtp Slot 3" RelPos.X="28600" RelPos.Y="221000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="4" Name="Mtp Slot 4" RelPos.X="125700" RelPos.Y="221000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="5" Name="MtpHolder Slot 1" RelPos.X="17500" RelPos.Y="75000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="6" Name="MtpHolder Slot 2" RelPos.X="17500" RelPos.Y="197000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="7" Name="Tray Slot" RelPos.X="-5000" RelPos.Y="12500" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
          </Slots>
          <Item Id="b1cdf8a6-996a-46e1-b7cb-9c9e65cfee7c" TemplateId="9d7c633c-27ae-4f7d-a594-a74861efa0a9" Name="TargetTray (Add)" ObjType="TargetTray" ParentSlotNr="7" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="250000" Depth="350000" Heigth="20000" FreeHeight="0">
            <Slots>
              <Item Nr="1" Name="Mtp Slot 1" RelPos.X="6500" RelPos.Y="35000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
              <Item Nr="2" Name="Mtp Slot 2" RelPos.X="6500" RelPos.Y="132000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
              <Item Nr="3" Name="Mtp Slot 3" RelPos.X="6500" RelPos.Y="229000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
              <Item Nr="4" Name="MtpHolder Slot 1" RelPos.X="600" RelPos.Y="24000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
              <Item Nr="5" Name="MtpHolder Slot 2" RelPos.X="600" RelPos.Y="121000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            </Slots>
            <Item Id="ab159ed7-f29f-4650-829f-894c8de4572c" TemplateId="31dee62b-b1e5-4a80-95a9-581fd37f6ebb" Name="Point" ObjType="Point" RelPos.X="63000" RelPos.Y="100000" RelPos.Z="0" Width="0" Depth="0" Heigth="0" FreeHeight="0" Offset.Z="420" PType="Regular" />
          </Item>
        </Item>
      </Item>
      <Item Id="c30e3b4c-d8cf-4506-8f8b-51776bb61ed8" TemplateId="312251e2-d2b8-441d-975c-7c94909ec699" Name="Head" ObjType="MZHead" ParentSlotNr="3" RelPos.X="106700" RelPos.Y="21000" RelPos.Z="110400" Offset.X="0" Offset.Y="0" Offset.Z="0">
        <Slots>
          <Item Nr="1" Name="Axis 1" RelPos.X="-44500" RelPos.Y="0" RelPos.Z="108000" Dim.X="0" Dim.Y="0" />
          <Item Nr="2" Name="Axis 2" RelPos.X="-44500" RelPos.Y="18000" RelPos.Z="108000" Dim.X="0" Dim.Y="0" />
          <Item Nr="7" Name="Axis 7" RelPos.X="-44500" RelPos.Y="108000" RelPos.Z="108000" Dim.X="0" Dim.Y="0" />
        </Slots>
        <Item Id="73261cf4-4a11-4782-a1a5-e0044383ed98" TemplateId="64e995b2-f314-4ccb-b8d2-9ce5488cd1a0" Name="PipetteHolder" ObjType="SinglePiezoHolder" ParentSlotNr="2" RelPos.X="-15600" RelPos.Y="0" RelPos.Z="-83500" Offset.X="0" Offset.Y="0" Offset.Z="0">
          <Slots>
            <Item Nr="1" Name="ZSensor" RelPos.X="0" RelPos.Y="4250" RelPos.Z="58000" Dim.X="0" Dim.Y="0" />
            <Item Nr="2" Name="Pipette" RelPos.X="-10000" RelPos.Y="12950" RelPos.Z="6900" Dim.X="0" Dim.Y="0" />
          </Slots>
          <Item Id="dbf57894-9624-47c2-8ec6-c3d4537e8d7a" TemplateId="fdd6d8be-a0ea-4fc0-a746-c7974cd8aed6" Name="ZSensor" ObjType="ZSensor" ParentSlotNr="1" RelPos.X="-12200" RelPos.Y="0" RelPos.Z="-87000" Offset.X="0" Offset.Y="0" Offset.Z="0">
            <Slots />
            <ActionSettings>
              <Item Name="Jog" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="72000" ManuSpeedZ="72000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Short" />
              <Item Name="MoveToTarget" SpeedX="115000" SpeedY="115000" SpeedZ="72000" />
              <Item Name="MoveXY" HiddenInManu="True" DistanceX="0" DistanceY="0" SpeedX="10000" SpeedY="10000" />
              <Item Name="MoveZ" HiddenInManu="True" Mode="Relative" SpeedZ="10000" Distance="10000" />
              <Item Name="Measure" Option="SlowApproach" />
            </ActionSettings>
          </Item>
        </Item>
        <Item Id="93ef45cf-f8ef-4108-b5c1-4a770ce31c9e" TemplateId="ced411ff-01e9-4248-ad3c-fdf7391a2b5e" Name="Twin HT-Extruder" ObjType="TwinExtruder" ParentSlotNr="7" RelPos.X="-44500" RelPos.Y="-18500" RelPos.Z="-170000" Offset.X="0" Offset.Y="0" Offset.Z="0" GCodeToolNr="7">
          <Slots>
            <Item Nr="1" Name="Right Extruder" RelPos.X="-1000" RelPos.Y="-27000" RelPos.Z="61500" Dim.X="0" Dim.Y="0" />
            <Item Nr="2" Name="Left Extruder" RelPos.X="-1000" RelPos.Y="27000" RelPos.Z="61500" Dim.X="0" Dim.Y="0" />
            <Item Nr="3" Name="Nozzle Slot" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
          </Slots>
          <Item Id="e67dcb3c-ad94-49d9-9185-fb7150de16a9" TemplateId="8360a330-426b-4131-b4aa-3dc414e73ae3" Name="rechts gelbHT-Extruder" ObjType="Extruder" ParentSlotNr="1" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Offset.X="0" Offset.Y="0" Offset.Z="0" GCodeToolNr="0" Feed="100" CompressFeed="3000" RelaxFeed="3000" CompressDistance="3000" RelaxDistance="3000" LastExtrudePos="62535">
            <Slots />
            <ActionSettings>
              <Item Name="Jog" HiddenInManu="True" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="50000" ManuSpeedZ="50000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Short" />
              <Item Name="MoveToTarget" HiddenInManu="True" SpeedX="115000" SpeedY="115000" SpeedZ="50000" />
              <Item Name="MoveXY" HiddenInManu="True" DistanceX="0" DistanceY="0" SpeedX="10000" SpeedY="10000" />
              <Item Name="MoveZ" HiddenInManu="True" Mode="Relative" SpeedZ="10000" Distance="10000" />
              <Item Name="ExtruderMovePlunger" Position="34000" />
              <Item Name="Extrude" Distance="0" />
              <Item Name="Heating" Temp="200" Temp2="200" Temp3="200" />
              <Item Name="Measure" HiddenInManu="True" Option="SlowApproach" />
              <Item Name="TeachTool" HiddenInManu="True" />
              <Item Name="CleanTip" HiddenInManu="True" />
            </ActionSettings>
          </Item>
          <Item Id="1b49534d-a0b2-4d61-be7f-a5f7afbf15db" TemplateId="8360a330-426b-4131-b4aa-3dc414e73ae3" Name="Links rot HT-Extruder" ObjType="Extruder" ParentSlotNr="2" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Offset.X="0" Offset.Y="0" Offset.Z="0" GCodeToolNr="0" Feed="100" CompressFeed="3000" RelaxFeed="3000" CompressDistance="3000" RelaxDistance="3000" LastExtrudePos="20000">
            <Slots />
            <ActionSettings>
              <Item Name="Jog" HiddenInManu="True" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="50000" ManuSpeedZ="50000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Short" />
              <Item Name="MoveToTarget" HiddenInManu="True" SpeedX="115000" SpeedY="115000" SpeedZ="50000" />
              <Item Name="MoveXY" HiddenInManu="True" DistanceX="0" DistanceY="0" SpeedX="10000" SpeedY="10000" />
              <Item Name="MoveZ" HiddenInManu="True" Mode="Relative" SpeedZ="10000" Distance="10000" />
              <Item Name="ExtruderMovePlunger" Position="43600" />
              <Item Name="Extrude" Distance="0" />
              <Item Name="Heating" Temp="200" Temp2="200" Temp3="200" />
              <Item Name="Measure" HiddenInManu="True" Option="SlowApproach" />
              <Item Name="TeachTool" HiddenInManu="True" />
              <Item Name="CleanTip" HiddenInManu="True" />
            </ActionSettings>
          </Item>
          <Item Id="c5e57b21-a9bc-4ed1-a910-78024b2f0b92" TemplateId="f1ecb304-26f5-4de6-9061-5b07d8c2e4c2" Name="TwinHTE Nozzle (100µm)" ObjType="Nozzle" ParentSlotNr="3" Width="5500" Depth="5500" Heigth="4500" SlotDiameter="0" OverlapTool="0" OverlapSlot="0" Offset.X="152" Offset.Y="643" Offset.Z="-7344" MeasureDistance="3500" DockOffset="0" InsideDiameter="100" CleaningDepth="2000" />
          <ActionSettings>
            <Item Name="Jog" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="50000" ManuSpeedZ="50000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Short" />
            <Item Name="MoveToTarget" SpeedX="115000" SpeedY="115000" SpeedZ="50000" />
            <Item Name="MoveXY" DistanceX="0" DistanceY="0" SpeedX="10000" SpeedY="10000" />
            <Item Name="MoveZ" HiddenInManu="True" Mode="Relative" SpeedZ="10000" Distance="10000" />
            <Item Name="Extrude" Distance="0" />
            <Item Name="Heating" HiddenInManu="True" Temp="200" Temp2="200" Temp3="0" />
            <Item Name="Measure" Option="SlowApproach" />
            <Item Name="CleanTip" />
          </ActionSettings>
        </Item>
        <ActionSettings>
          <Item Name="Jog" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="72000" ManuSpeedZ="72000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Short" />
          <Item Name="MoveZ" Mode="Free" SpeedZ="1000" Distance="1" />
        </ActionSettings>
      </Item>
      <ActionSettings>
        <Item Name="RunSequence" HiddenInManu="True" />
        <Item Name="RunGCode" HiddenInManu="True" OffsetZ="0" />
        <Item Name="ShiftGCodeZPos" HiddenInManu="True" Distance="-40" />
        <Item Name="MoveAllHome" HiddenInManu="True" />
      </ActionSettings>
    </Item>
  </Objects>
</Configuration>