<?xml version="1.0" encoding="utf-8"?>
<Configuration>
  <Header ConfigId="fe7d55a0-13c5-42ea-abd5-c79913dd6784" />
  <Objects>
    <Item Id="936f148b-455b-497c-b642-640f2ac1e6a8" TemplateId="c1e1edc3-e2f4-4a43-8c55-a7163b82bc12" Name="BioScaffolder 5.1" ObjType="Root">
      <Slots>
        <Item Nr="1" Name="Diluter Slot 1" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
        <Item Nr="2" Name="Diluter Slot 2" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
        <Item Nr="3" Name="Head Slot" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
        <Item Nr="4" Name="Workplate Slot" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
      </Slots>
      <Item Id="921476b3-f530-4a87-8600-9b6b6d4a3664" TemplateId="b3a8c478-0d1e-4f05-b2bc-b9c9932ba520" Name="Diluter 3-Way" ObjType="Diluter" ParentSlotNr="1" Channel="1" SyringeSize="250" ReloadSpeed="2000" ValveType="Way3" ValvePosInput="2" ValvePosOutput="1" ValvePosWaste="0" LiquidBottle="0" WasteBottle="0">
        <ActionSettings>
          <Item Name="DilPrepare" Quantity="2500" />
        </ActionSettings>
      </Item>
      <Item Id="347d45e5-f8a8-435d-8971-d04c576843b9" TemplateId="a0230f92-4ca3-414c-bd21-3146a926b2f3" Name="Workplate" ObjType="Workplate" ParentSlotNr="4" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="754000" Depth="498000" Heigth="0" FreeHeight="0">
        <Slots>
          <Item Nr="1" Name="Targettray Slot" RelPos.X="55000" RelPos.Y="43000" RelPos.Z="-3000" Dim.X="0" Dim.Y="0" />
          <Item Nr="2" Name="Servicetray Slot" RelPos.X="315000" RelPos.Y="43000" RelPos.Z="-3000" Dim.X="0" Dim.Y="0" />
        </Slots>
        <Item Id="0249b156-39e3-4995-8f44-ef7737550dde" TemplateId="4ef7607c-035b-45d0-9c20-c76d06d02204" Name="TargetTray" ObjType="TargetTray" ParentSlotNr="1" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="240000" Depth="412000" Heigth="3000" FreeHeight="8000">
          <Slots>
            <Item Nr="1" Name="Mtp Slot 1" RelPos.X="28600" RelPos.Y="81000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="2" Name="Mtp Slot 2" RelPos.X="125700" RelPos.Y="81000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="3" Name="Mtp Slot 3" RelPos.X="28600" RelPos.Y="221000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="4" Name="Mtp Slot 4" RelPos.X="125700" RelPos.Y="221000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="5" Name="MtpHolder Slot 1" RelPos.X="17500" RelPos.Y="75000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="6" Name="MtpHolder Slot 2" RelPos.X="17500" RelPos.Y="197000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="7" Name="Tray Slot" RelPos.X="-5000" RelPos.Y="12500" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
          </Slots>
          <Item Id="5215b824-3f9f-41fe-b17f-3c2cd06b59f9" TemplateId="69119eba-dd2a-4dfc-8a03-337d81350f35" Name="SingleSubstrateHeater (Internal)" ObjType="SubstHolder" ParentSlotNr="1" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="86000" Depth="128000" Heigth="26000" FreeHeight="0" HeaterChannel="1" HeaterKp="160" HeaterKi="12" HeaterKd="0" HeaterTa="10" ValveNrCooling="3" ValveNrVac="5">
            <Slots />
            <Item Id="2c9bbdb3-31e8-4ba7-bbfc-3fb3f9ad2f8c" TemplateId="31dee62b-b1e5-4a80-95a9-581fd37f6ebb" Name="Point" ObjType="Point" RelPos.X="40992" RelPos.Y="50270" RelPos.Z="0" Width="0" Depth="0" Heigth="0" FreeHeight="0" Offset.Z="307" />
            <ActionSettings>
              <Item Name="SwitchPressure" HiddenInManu="True" Time="0" />
              <Item Name="Heating" Temp="200" Temp2="0" Temp3="0" />
              <Item Name="Cooling" HiddenInManu="True" Temp="200" />
              <Item Name="SwitchLight" HiddenInManu="True" />
            </ActionSettings>
          </Item>
        </Item>
        <Item Id="8c742405-97be-4f8c-9ed0-70b626fcc82a" TemplateId="469c569b-8416-4e36-8884-8e7e6a972458" Name="ServiceTray" ObjType="TargetTray" ParentSlotNr="2" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="240000" Depth="412000" Heigth="3000" FreeHeight="0">
          <Slots>
            <Item Nr="1" Name="DryPad Slot" RelPos.X="10750" RelPos.Y="56000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="2" Name="WashStation Slot" RelPos.X="160000" RelPos.Y="80000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="3" Name="TipCalibrator Slot" RelPos.X="36000" RelPos.Y="124000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="4" Name="Stroboscope Slot" RelPos.X="132000" RelPos.Y="125000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="5" Name="MtpHolder Slot" RelPos.X="36000" RelPos.Y="214000" RelPos.Z="4000" Dim.X="0" Dim.Y="0" />
            <Item Nr="6" Name="TipCleaner Slot" RelPos.X="153000" RelPos.Y="214000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
          </Slots>
          <Item Id="1b49733a-0bfc-44a4-af6c-b3fef19aee42" TemplateId="dab409d7-e9d4-4cde-9cc3-2de993573d03" Name="TipCalibrator" ObjType="TipCalibrator" ParentSlotNr="3" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="80000" Depth="80000" Heigth="33000" FreeHeight="0">
            <Item Id="789237e4-3d97-4860-8d3d-e82d07a888bb" TemplateId="688bcebd-7d13-4a23-a2cf-d2f4e040c09e" Name="Point_CalibrationZ" ObjType="Point" RelPos.X="5000" RelPos.Y="20000" RelPos.Z="0" Width="0" Depth="0" Heigth="0" FreeHeight="0" Offset.Z="0" />
            <SpecPoints>
              <Item Nr="1" Name="IntersectPoint" Visible="False" RelPos.X="40000" RelPos.Y="40000" RelPos.Z="-3300" />
              <Item Nr="2" Name="CalibPoint" Visible="False" RelPos.X="40000" RelPos.Y="40000" RelPos.Z="-3300" />
            </SpecPoints>
          </Item>
          <Item Id="b7a5a3a3-d892-4572-a9c8-704a9c54dbad" TemplateId="6ddcacd2-ac24-49c3-a372-aa01014fafcf" Name="TipCleaner" ObjType="TipCleanerGen2" ParentSlotNr="6" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="46000" Depth="160000" Heigth="43000" FreeHeight="0" WireCleaningStart.X="23000" WireCleaningStart.Y="40600" WireCleaningStart.Z="-700" WireCleaningEnd.X="23000" WireCleaningEnd.Y="10600">
            <Slots>
              <Item Nr="1" Name="CleaningBrush Slot 1" RelPos.X="2700" RelPos.Y="55750" RelPos.Z="-24100" Dim.X="19000" Dim.Y="46000" />
              <Item Nr="2" Name="CleaningBrush Slot 2" RelPos.X="24100" RelPos.Y="55750" RelPos.Z="-24100" Dim.X="19000" Dim.Y="46000" />
              <Item Nr="3" Name="CleaningBrush Slot 3" RelPos.X="2700" RelPos.Y="111050" RelPos.Z="-24100" Dim.X="19000" Dim.Y="46000" />
              <Item Nr="4" Name="CleaningBrush Slot 4" RelPos.X="24100" RelPos.Y="111050" RelPos.Z="-24100" Dim.X="19000" Dim.Y="46000" />
            </Slots>
          </Item>
        </Item>
      </Item>
      <Item Id="494552dd-4b8f-4cbd-a41f-78d7747d1456" TemplateId="9e36b089-73c1-46a9-a1e9-cdf764b89cdb" Name="Head" ObjType="MZHead" ParentSlotNr="3" RelPos.X="106700" RelPos.Y="21000" RelPos.Z="100400" Offset.X="0" Offset.Y="0" Offset.Z="10000">
        <Slots>
          <Item Nr="1" Name="Axis 1" RelPos.X="-44500" RelPos.Y="0" RelPos.Z="108000" Dim.X="0" Dim.Y="0" />
          <Item Nr="3" Name="Axis 3" RelPos.X="-44500" RelPos.Y="36000" RelPos.Z="108000" Dim.X="0" Dim.Y="0" />
          <Item Nr="5" Name="Axis 5" RelPos.X="-44500" RelPos.Y="72000" RelPos.Z="108000" Dim.X="0" Dim.Y="0" />
          <Item Nr="7" Name="Axis 7" RelPos.X="-44500" RelPos.Y="108000" RelPos.Z="108000" Dim.X="0" Dim.Y="0" />
        </Slots>
        <Item Id="25f2bc96-811c-4bf0-b8ac-00055429e3b8" TemplateId="ef740def-5f53-4b1f-b3bd-9b49b55f1570" Name="UV-Pen-Relyon" ObjType="Exposure" ParentSlotNr="1" RelPos.X="0" RelPos.Y="0" RelPos.Z="-140000" Offset.X="-23000" Offset.Y="-4000" Offset.Z="0" GCodeToolNr="8" WorkingDistance="1000" InvertWorkingDistance="False" TriggerOutput="PlcOutput" TriggerBehavior="1" TriggerChannel="2">
          <Slots />
          <ActionSettings>
            <Item Name="Jog" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="72000" ManuSpeedZ="72000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Short" />
            <Item Name="MoveToTarget" SpeedX="115000" SpeedY="115000" SpeedZ="2000" />
            <Item Name="MoveXY" DistanceX="0" DistanceY="0" SpeedX="10000" SpeedY="10000" />
            <Item Name="MoveZ" HiddenInManu="True" Mode="Relative" SpeedZ="10000" Distance="10000" />
            <Item Name="TeachTool" HiddenInManu="True" />
            <Item Name="Expose" Brightness="1000" Time="0" />
            <Item Name="ActionOnArray" SpeedX="115000" SpeedY="115000" SpeedZ="72000" SpeedZRelease="72000" ZOffsetAction="1000" ZDistanceRelease="0" ZOffsetXYMove="2000" ReleaseMoveDelay="0" />
          </ActionSettings>
        </Item>
        <Item Id="ce3939c4-5817-4add-a6a3-6e85b9ce32c0" TemplateId="0bcb50d9-7fe1-40f6-8d15-c5da51ceb547" Name="PipetteHolder" ObjType="SinglePiezoHolder" ParentSlotNr="3" RelPos.X="-15600" RelPos.Y="0" RelPos.Z="-77500" Offset.X="0" Offset.Y="0" Offset.Z="0">
          <Slots>
            <Item Nr="1" Name="ZSensor" RelPos.X="0" RelPos.Y="4250" RelPos.Z="52000" Dim.X="0" Dim.Y="0" />
            <Item Nr="2" Name="Pipette" RelPos.X="-10000" RelPos.Y="12950" RelPos.Z="6900" Dim.X="0" Dim.Y="0" />
          </Slots>
          <Item Id="0a748f6b-d88a-4cde-9589-a81cfcae4710" TemplateId="3c8f331f-4230-453d-9e75-b4e49ebe5bee" Name="ZSensor" ObjType="ZSensor" ParentSlotNr="1" RelPos.X="-12200" RelPos.Y="0" RelPos.Z="-82500" Offset.X="0" Offset.Y="0" Offset.Z="0">
            <Slots />
            <ActionSettings>
              <Item Name="Jog" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="72000" ManuSpeedZ="72000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Short" />
              <Item Name="MoveToTarget" SpeedX="115000" SpeedY="115000" SpeedZ="72000" />
              <Item Name="MoveXY" HiddenInManu="True" DistanceX="0" DistanceY="0" SpeedX="10000" SpeedY="10000" />
              <Item Name="MoveZ" HiddenInManu="True" Mode="Relative" SpeedZ="10000" Distance="10000" />
              <Item Name="Measure" Option="SlowApproach" />
            </ActionSettings>
          </Item>
          <Item Id="96825678-8938-4062-8489-031896ff0cb3" TemplateId="4cb2ad73-97d2-480a-a705-9267a8e5432a" Name="PiezoPipette Nano" ObjType="PiezoPip" ParentSlotNr="2" RelPos.X="0" RelPos.Y="0" RelPos.Z="-31500" Offset.X="0" Offset.Y="0" Offset.Z="0" GCodeToolNr="3" DiluterId="921476b3-f530-4a87-8600-9b6b6d4a3664" Frequency="100" Pulse="90" Voltage="70" DryPadArea="1" DryTime="100" HeaterExist="False" SerialNumber="">
            <Slots />
            <ActionSettings>
              <Item Name="Jog" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="72000" ManuSpeedZ="72000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Short" />
              <Item Name="MoveToTarget" SpeedX="115000" SpeedY="115000" SpeedZ="72000" />
              <Item Name="MoveXY" DistanceX="0" DistanceY="0" SpeedX="10000" SpeedY="10000" />
              <Item Name="MoveZ" HiddenInManu="True" Mode="Relative" SpeedZ="10000" Distance="10000" />
              <Item Name="Aspirate" Quantity="100" Flow="100" />
              <Item Name="Dispense" Quantity="100" Flow="100" />
              <Item Name="DispenseDrops" Drops="0" />
              <Item Name="DryPip" TimeOverride="0" Offset.Z="0" />
              <Item Name="GetPipSample" Quantity="100" Flow="100" Delay="0" QuantityAirGap="0" />
              <Item Name="WashTool" Mode="Undefiend" Quantity="100" Flow="100" Time="1000" />
              <Item Name="Heating" HiddenInManu="True" Temp="200" Temp2="0" Temp3="0" />
              <Item Name="Measure" Option="SlowApproach" />
              <Item Name="TeachTarget" Offset.Z="2000" />
              <Item Name="DispenseTest" HiddenInManu="True" Drops="10" Interaction="False" />
              <Item Name="ActionOnArray" SpeedX="115000" SpeedY="115000" SpeedZ="72000" SpeedZRelease="72000" ZOffsetAction="1000" ZDistanceRelease="0" ZOffsetXYMove="2000" ReleaseMoveDelay="0" />
            </ActionSettings>
          </Item>
        </Item>
        <Item Id="5b7f5a46-5608-4ba5-a755-8131c3007bfc" TemplateId="2dcf0edd-1dd4-40cb-8426-b1cb1260c6e5" Name="CartridgeHolder (Internal Heater)" ObjType="CartridgeHolder" ParentSlotNr="5" RelPos.X="-37500" RelPos.Y="0" RelPos.Z="-92300" Offset.X="0" Offset.Y="0" Offset.Z="0">
          <Slots>
            <Item Nr="1" Name="Disp Slot" RelPos.X="0" RelPos.Y="0" RelPos.Z="90000" Dim.X="0" Dim.Y="0" />
            <Item Nr="2" Name="Tool Slot" RelPos.X="0" RelPos.Y="0" RelPos.Z="71000" Dim.X="0" Dim.Y="0" />
          </Slots>
          <ActionSettings>
            <Item Name="Jog" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="72000" ManuSpeedZ="72000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Short" />
            <Item Name="MoveZ" HiddenInManu="True" Mode="Free" SpeedZ="1000" Distance="1000" />
            <Item Name="Heating" Temp="200" Temp2="0" Temp3="0" />
          </ActionSettings>
        </Item>
        <ActionSettings>
          <Item Name="Jog" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="72000" ManuSpeedZ="72000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Short" />
          <Item Name="MoveZ" Mode="Free" SpeedZ="1000" Distance="1" />
        </ActionSettings>
      </Item>
      <ActionSettings>
        <Item Name="RunSequence" HiddenInManu="True" />
        <Item Name="RunGCode" HiddenInManu="True" OffsetZ="0" />
        <Item Name="ShiftGCodeZPos" HiddenInManu="True" Distance="200" />
        <Item Name="MoveAllHome" HiddenInManu="True" />
      </ActionSettings>
    </Item>
  </Objects>
</Configuration>