<?xml version="1.0" encoding="utf-8"?>
<Configuration>
  <Header ConfigId="222849f6-865c-4ebe-bda8-9205542ac6b7" />
  <Objects>
    <Item Id="936f148b-455b-497c-b642-640f2ac1e6a8" TemplateId="c1e1edc3-e2f4-4a43-8c55-a7163b82bc12" Name="BioScaffolder 5.1" ObjType="Root">
      <Slots>
        <Item Nr="1" Name="Diluter Slot 1" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
        <Item Nr="2" Name="Diluter Slot 2" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
        <Item Nr="3" Name="Head Slot" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
        <Item Nr="4" Name="Workplate Slot" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
      </Slots>
      <Item Id="921476b3-f530-4a87-8600-9b6b6d4a3664" TemplateId="b3a8c478-0d1e-4f05-b2bc-b9c9932ba520" Name="Diluter 3-Way" ObjType="Diluter" ParentSlotNr="1" Channel="1" SyringeSize="250" ReloadSpeed="2000" ValveType="Way3" ValvePosInput="2" ValvePosOutput="1" ValvePosWaste="0" LiquidBottle="0" WasteBottle="0">
        <ActionSettings>
          <Item Name="DilPrepare" Quantity="2500" />
        </ActionSettings>
      </Item>
      <Item Id="347d45e5-f8a8-435d-8971-d04c576843b9" TemplateId="a0230f92-4ca3-414c-bd21-3146a926b2f3" Name="Workplate" ObjType="Workplate" ParentSlotNr="4" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="754000" Depth="498000" Heigth="0" FreeHeight="0">
        <Slots>
          <Item Nr="1" Name="Targettray Slot" RelPos.X="55000" RelPos.Y="43000" RelPos.Z="-3000" Dim.X="0" Dim.Y="0" />
          <Item Nr="2" Name="Servicetray Slot" RelPos.X="315000" RelPos.Y="43000" RelPos.Z="-3000" Dim.X="0" Dim.Y="0" />
        </Slots>
        <Item Id="0249b156-39e3-4995-8f44-ef7737550dde" TemplateId="4ef7607c-035b-45d0-9c20-c76d06d02204" Name="TargetTray" ObjType="TargetTray" ParentSlotNr="1" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="240000" Depth="412000" Heigth="3000" FreeHeight="8000">
          <Slots>
            <Item Nr="1" Name="Mtp Slot 1" RelPos.X="28600" RelPos.Y="81000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="2" Name="Mtp Slot 2" RelPos.X="125700" RelPos.Y="81000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="3" Name="Mtp Slot 3" RelPos.X="28600" RelPos.Y="221000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="4" Name="Mtp Slot 4" RelPos.X="125700" RelPos.Y="221000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="5" Name="MtpHolder Slot 1" RelPos.X="17500" RelPos.Y="75000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="6" Name="MtpHolder Slot 2" RelPos.X="17500" RelPos.Y="197000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="7" Name="Tray Slot" RelPos.X="-5000" RelPos.Y="12500" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
          </Slots>
          <Item Id="4dcca9de-536e-4010-a696-d316015da03f" TemplateId="69119eba-dd2a-4dfc-8a03-337d81350f35" Name="SingleSubstrateHeater (Internal)" ObjType="SubstHolder" ParentSlotNr="1" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="86000" Depth="128000" Heigth="26000" FreeHeight="0" HeaterChannel="1" HeaterKp="160" HeaterKi="12" HeaterKd="0" HeaterTa="10" ValveNrCooling="3" ValveNrVac="5">
            <Slots />
            <Item Id="86922c3c-309a-4929-8c1e-ed378da9e9fd" TemplateId="31dee62b-b1e5-4a80-95a9-581fd37f6ebb" Name="Point" ObjType="Point" RelPos.X="42520" RelPos.Y="48742" RelPos.Z="0" Width="0" Depth="0" Heigth="0" FreeHeight="0" Offset.Z="293" />
            <ActionSettings>
              <Item Name="SwitchPressure" HiddenInManu="True" Time="0" />
              <Item Name="Heating" Temp="200" Temp2="0" Temp3="0" />
              <Item Name="Cooling" HiddenInManu="True" Temp="200" />
              <Item Name="SwitchLight" HiddenInManu="True" />
            </ActionSettings>
          </Item>
        </Item>
        <Item Id="8c742405-97be-4f8c-9ed0-70b626fcc82a" TemplateId="469c569b-8416-4e36-8884-8e7e6a972458" Name="ServiceTray" ObjType="TargetTray" ParentSlotNr="2" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="240000" Depth="412000" Heigth="3000" FreeHeight="0">
          <Slots>
            <Item Nr="1" Name="DryPad Slot" RelPos.X="10750" RelPos.Y="56000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="2" Name="WashStation Slot" RelPos.X="160000" RelPos.Y="80000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="3" Name="TipCalibrator Slot" RelPos.X="36000" RelPos.Y="124000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="4" Name="Stroboscope Slot" RelPos.X="132000" RelPos.Y="125000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
            <Item Nr="5" Name="MtpHolder Slot" RelPos.X="36000" RelPos.Y="214000" RelPos.Z="4000" Dim.X="0" Dim.Y="0" />
            <Item Nr="6" Name="TipCleaner Slot" RelPos.X="153000" RelPos.Y="214000" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
          </Slots>
          <Item Id="1b49733a-0bfc-44a4-af6c-b3fef19aee42" TemplateId="dab409d7-e9d4-4cde-9cc3-2de993573d03" Name="TipCalibrator" ObjType="TipCalibrator" ParentSlotNr="3" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="80000" Depth="80000" Heigth="33000" FreeHeight="0">
            <Item Id="789237e4-3d97-4860-8d3d-e82d07a888bb" TemplateId="688bcebd-7d13-4a23-a2cf-d2f4e040c09e" Name="Point_CalibrationZ" ObjType="Point" RelPos.X="5000" RelPos.Y="20000" RelPos.Z="0" Width="0" Depth="0" Heigth="0" FreeHeight="0" Offset.Z="0" />
            <SpecPoints>
              <Item Nr="1" Name="IntersectPoint" Visible="False" RelPos.X="40000" RelPos.Y="40000" RelPos.Z="-3300" />
              <Item Nr="2" Name="CalibPoint" Visible="False" RelPos.X="40000" RelPos.Y="40000" RelPos.Z="-3300" />
            </SpecPoints>
          </Item>
          <Item Id="d4466e7f-7f97-4023-bb69-34a91fea7683" TemplateId="731e9259-e202-496e-9ce5-5b8b3f1a332b" Name="Slide_Horizontal" ObjType="Slide" RelPos.X="44758" RelPos.Y="61487" RelPos.Z="24243" Width="75000" Depth="25000" Heigth="1000" FreeHeight="0" Offset.Z="0">
            <Item Id="0ac46477-bed9-4c14-9ec9-db67f365466e" TemplateId="31dee62b-b1e5-4a80-95a9-581fd37f6ebb" Name="Point_Slide" ObjType="Point" RelPos.X="37500" RelPos.Y="12500" RelPos.Z="-884" Width="0" Depth="0" Heigth="0" FreeHeight="0" Offset.Z="-300" />
          </Item>
          <Item Id="49fdfb98-caf5-4ddd-af41-c34bae95b340" TemplateId="6ddcacd2-ac24-49c3-a372-aa01014fafcf" Name="TipCleaner" ObjType="TipCleanerGen2" ParentSlotNr="6" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="46000" Depth="160000" Heigth="43000" FreeHeight="0" WireCleaningStart.X="23000" WireCleaningStart.Y="40600" WireCleaningStart.Z="-700" WireCleaningEnd.X="23000" WireCleaningEnd.Y="10600">
            <Slots>
              <Item Nr="1" Name="CleaningBrush Slot 1" RelPos.X="2700" RelPos.Y="55750" RelPos.Z="-24100" Dim.X="19000" Dim.Y="46000" />
              <Item Nr="2" Name="CleaningBrush Slot 2" RelPos.X="24100" RelPos.Y="55750" RelPos.Z="-24100" Dim.X="19000" Dim.Y="46000" />
              <Item Nr="3" Name="CleaningBrush Slot 3" RelPos.X="2700" RelPos.Y="111050" RelPos.Z="-24100" Dim.X="19000" Dim.Y="46000" />
              <Item Nr="4" Name="CleaningBrush Slot 4" RelPos.X="24100" RelPos.Y="111050" RelPos.Z="-24100" Dim.X="19000" Dim.Y="46000" />
            </Slots>
            <Item Id="dbc35d12-e97f-4a03-aeb0-7e35ae82ca68" TemplateId="b6d58774-af6b-4c98-8812-3d1c4c4cef32" Name="CleaningBrush Brass" ObjType="CleaningBrush" ParentSlotNr="3" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="19000" Depth="46000" Heigth="24000" FreeHeight="0" />
            <Item Id="294a5ff7-5d2b-4de5-b766-e96c6945215d" TemplateId="7cc9bdc4-566c-4188-a1dc-b589e7f07fcb" Name="CleaningBrush Stainless Steel" ObjType="CleaningBrush" ParentSlotNr="4" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="19000" Depth="46000" Heigth="24000" FreeHeight="0" />
            <Item Id="51f40f4e-a078-4018-98c8-4cfd6660deae" TemplateId="89dc3190-feb2-4e56-b2f2-fe3f91ccfa2d" Name="CleaningBrush Polyamide" ObjType="CleaningBrush" ParentSlotNr="1" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="19000" Depth="46000" Heigth="24000" FreeHeight="0" />
            <Item Id="8e9eab38-ad06-468b-b07e-164daf60bbf4" TemplateId="89dc3190-feb2-4e56-b2f2-fe3f91ccfa2d" Name="CleaningBrush Polyamide" ObjType="CleaningBrush" ParentSlotNr="2" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Width="19000" Depth="46000" Heigth="24000" FreeHeight="0" />
          </Item>
        </Item>
      </Item>
      <Item Id="494552dd-4b8f-4cbd-a41f-78d7747d1456" TemplateId="9e36b089-73c1-46a9-a1e9-cdf764b89cdb" Name="Head" ObjType="MZHead" ParentSlotNr="3" RelPos.X="106700" RelPos.Y="21000" RelPos.Z="100400" Offset.X="0" Offset.Y="0" Offset.Z="10000">
        <Slots>
          <Item Nr="1" Name="Axis 1" RelPos.X="-44500" RelPos.Y="0" RelPos.Z="108000" Dim.X="0" Dim.Y="0" />
          <Item Nr="3" Name="Axis 3" RelPos.X="-44500" RelPos.Y="36000" RelPos.Z="108000" Dim.X="0" Dim.Y="0" />
          <Item Nr="5" Name="Axis 5" RelPos.X="-44500" RelPos.Y="72000" RelPos.Z="108000" Dim.X="0" Dim.Y="0" />
          <Item Nr="7" Name="Axis 7" RelPos.X="-44500" RelPos.Y="108000" RelPos.Z="108000" Dim.X="0" Dim.Y="0" />
        </Slots>
        <Item Id="1b7df511-f5a0-41d6-944e-8129cc550537" TemplateId="0bcb50d9-7fe1-40f6-8d15-c5da51ceb547" Name="PipetteHolder" ObjType="SinglePiezoHolder" ParentSlotNr="1" RelPos.X="-15600" RelPos.Y="0" RelPos.Z="-77500" Offset.X="0" Offset.Y="0" Offset.Z="0">
          <Slots>
            <Item Nr="1" Name="ZSensor" RelPos.X="0" RelPos.Y="4250" RelPos.Z="52000" Dim.X="0" Dim.Y="0" />
            <Item Nr="2" Name="Pipette" RelPos.X="-10000" RelPos.Y="12950" RelPos.Z="6900" Dim.X="0" Dim.Y="0" />
          </Slots>
          <Item Id="47c3d4a9-db02-451c-9ac4-7a6d54aa0cac" TemplateId="fdd6d8be-a0ea-4fc0-a746-c7974cd8aed6" Name="ZSensor" ObjType="ZSensor" ParentSlotNr="1" RelPos.X="-12200" RelPos.Y="0" RelPos.Z="-87000" Offset.X="0" Offset.Y="0" Offset.Z="0">
            <Slots />
            <ActionSettings>
              <Item Name="Jog" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="72000" ManuSpeedZ="72000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Medium" />
              <Item Name="MoveToTarget" SpeedX="115000" SpeedY="115000" SpeedZ="72000" />
              <Item Name="MoveXY" HiddenInManu="True" DistanceX="0" DistanceY="0" SpeedX="10000" SpeedY="10000" />
              <Item Name="MoveZ" HiddenInManu="True" Mode="Relative" SpeedZ="10000" Distance="10000" />
              <Item Name="Measure" Option="SlowApproach" />
            </ActionSettings>
          </Item>
        </Item>
        <Item Id="86ec8d38-b407-40ae-9e11-b791bd06b5c3" TemplateId="870ae5b1-dae5-4bd7-99af-dfaed7066a03" Name="ScrewExtruder" ObjType="Extruder" ParentSlotNr="3" RelPos.X="-45500" RelPos.Y="8500" RelPos.Z="-109500" Offset.X="11000" Offset.Y="-2000" Offset.Z="19200" GCodeToolNr="3" Feed="12" CompressFeed="20" RelaxFeed="20" CompressDistance="20" RelaxDistance="20" LastExtrudePos="0">
          <Slots>
            <Item Nr="1" Name="Nozzle Slot" RelPos.X="0" RelPos.Y="0" RelPos.Z="0" Dim.X="0" Dim.Y="0" />
          </Slots>
          <Item Id="90839bcb-faad-46d0-ab70-db6b4b5e5dc8" TemplateId="3ac001bb-9047-4605-a43f-2db8488b97b9" Name="Plastic Nozzle (840µm)" ObjType="Nozzle" ParentSlotNr="1" Width="8000" Depth="8000" Heigth="32100" SlotDiameter="0" OverlapTool="0" OverlapSlot="0" Offset.X="307" Offset.Y="446" Offset.Z="-9855" MeasureDistance="6000" DockOffset="0" InsideDiameter="840" CleaningDepth="5000" />
          <ActionSettings>
            <Item Name="Jog" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="50000" ManuSpeedZ="50000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="100" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Manual" />
            <Item Name="MoveToTarget" SpeedX="115000" SpeedY="115000" SpeedZ="50000" />
            <Item Name="MoveXY" DistanceX="0" DistanceY="0" SpeedX="10000" SpeedY="10000" />
            <Item Name="MoveZ" HiddenInManu="True" Mode="Relative" SpeedZ="10000" Distance="10000" />
            <Item Name="Extrude" Distance="0" />
            <Item Name="Heating" Temp="200" Temp2="200" Temp3="0" />
            <Item Name="Measure" Option="FastApproach" />
            <Item Name="CleanTip" />
          </ActionSettings>
        </Item>
        <Item Id="40856852-b82c-4184-96cc-c7132924d511" TemplateId="87579cf1-0dfe-4c7d-88b1-9de38a09a937" Name="CartridgeHolder (External Cooler)" ObjType="CartridgeHolder" ParentSlotNr="7" RelPos.X="-37500" RelPos.Y="0" RelPos.Z="-97300" Offset.X="0" Offset.Y="0" Offset.Z="0">
          <Slots>
            <Item Nr="1" Name="Disp Slot" RelPos.X="0" RelPos.Y="0" RelPos.Z="98000" Dim.X="0" Dim.Y="0" />
          </Slots>
          <Item Id="9af432d4-a8ee-47f5-b0c9-9d9d7b98e692" TemplateId="a0026f67-2029-4f17-8f4a-6c002f266e95" Name="Cartridge Dispenser (10ml)" ObjType="CartridgeDisp" ParentSlotNr="1" RelPos.X="0" RelPos.Y="0" RelPos.Z="-77000" Offset.X="0" Offset.Y="0" Offset.Z="0" GCodeToolNr="7" ItvChanPress="1" ItvChanVac="3" DigiOutMzValvePress="7">
            <Slots>
              <Item Nr="1" Name="Nozzle Slot" RelPos.X="0" RelPos.Y="0" RelPos.Z="7000" Dim.X="0" Dim.Y="0" />
            </Slots>
            <Item Id="d11d81db-36e1-4986-bf46-e805c525c2a0" TemplateId="9b265991-3ce7-4760-8b06-8d2a7e3a5f68" Name="Nozzle_GeSiM_Gen1_Screw_250_Long" ObjType="Nozzle" ParentSlotNr="1" Width="10600" Depth="10600" Heigth="33500" SlotDiameter="0" OverlapTool="0" OverlapSlot="0" Offset.X="0" Offset.Y="0" Offset.Z="0" MeasureDistance="6000" DockOffset="0" InsideDiameter="250" CleaningDepth="2000" />
            <ActionSettings>
              <Item Name="Jog" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="72000" ManuSpeedZ="72000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Short" />
              <Item Name="MoveToTarget" SpeedX="115000" SpeedY="115000" SpeedZ="72000" />
              <Item Name="MoveXY" DistanceX="0" DistanceY="0" SpeedX="10000" SpeedY="10000" />
              <Item Name="MoveZ" HiddenInManu="True" Mode="Relative" SpeedZ="10000" Distance="10000" />
              <Item Name="SetPressure" Pressure="100" TolerancePlus="7" ToleranceMinus="7" Timeout="5000" />
              <Item Name="SwitchPressure" Time="0" />
              <Item Name="Measure" Option="SlowApproach" />
              <Item Name="TeachTool" HiddenInManu="True" />
              <Item Name="TeachTarget" Offset.Z="2000" />
              <Item Name="CleanTip" />
              <Item Name="ActionOnArray" SpeedX="115000" SpeedY="115000" SpeedZ="72000" SpeedZRelease="72000" ZOffsetAction="1000" ZDistanceRelease="0" ZOffsetXYMove="2000" ReleaseMoveDelay="0" />
            </ActionSettings>
          </Item>
          <ActionSettings>
            <Item Name="Jog" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="72000" ManuSpeedZ="72000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Short" />
            <Item Name="MoveZ" HiddenInManu="True" Mode="Free" SpeedZ="1000" Distance="1000" />
            <Item Name="Heating" HiddenInManu="True" Temp="200" Temp2="0" Temp3="0" />
          </ActionSettings>
        </Item>
        <Item Id="590ec090-3e19-46d5-87a1-029995b27dd1" TemplateId="2b448fc1-25dd-4c3a-bf1c-17dfe281ce67" Name="CartridgeHolder (Internal Heater)" ObjType="CartridgeHolder" ParentSlotNr="5" RelPos.X="-37500" RelPos.Y="-500" RelPos.Z="-92700" Offset.X="0" Offset.Y="0" Offset.Z="0">
          <Slots>
            <Item Nr="1" Name="Disp Slot" RelPos.X="0" RelPos.Y="0" RelPos.Z="90000" Dim.X="0" Dim.Y="0" />
            <Item Nr="2" Name="Tool Slot 1" RelPos.X="0" RelPos.Y="0" RelPos.Z="61500" Dim.X="0" Dim.Y="0" />
            <Item Nr="3" Name="Tool Slot 2" RelPos.X="0" RelPos.Y="0" RelPos.Z="80500" Dim.X="0" Dim.Y="0" />
          </Slots>
          <Item Id="45d140f4-6fd7-47b8-8aa3-0aff96d11351" TemplateId="1bfa2c83-059f-4eb1-86e7-e9936f9d05f1" Name="Cartridge Dispenser (10ml)" ObjType="CartridgeDisp" ParentSlotNr="1" RelPos.X="0" RelPos.Y="0" RelPos.Z="-76000" Offset.X="0" Offset.Y="0" Offset.Z="0" GCodeToolNr="5" ItvChanPress="1" ItvChanVac="3" DigiOutMzValvePress="6">
            <Slots>
              <Item Nr="1" Name="Nozzle Slot" RelPos.X="0" RelPos.Y="0" RelPos.Z="7000" Dim.X="0" Dim.Y="0" />
            </Slots>
            <Item Id="e1a6ef47-741c-473e-b026-3687194c3515" TemplateId="9a1281d0-5530-4cb1-ae43-161b03181664" Name="Nozzle_GeSiM_Gen2_Screw_250" ObjType="Nozzle" ParentSlotNr="1" Width="14000" Depth="14000" Heigth="37500" SlotDiameter="0" OverlapTool="0" OverlapSlot="0" Offset.X="0" Offset.Y="0" Offset.Z="0" MeasureDistance="6000" DockOffset="0" InsideDiameter="250" CleaningDepth="2000" />
            <ActionSettings>
              <Item Name="Jog" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="72000" ManuSpeedZ="72000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Short" />
              <Item Name="MoveToTarget" SpeedX="115000" SpeedY="115000" SpeedZ="72000" />
              <Item Name="MoveXY" DistanceX="0" DistanceY="0" SpeedX="10000" SpeedY="10000" />
              <Item Name="MoveZ" HiddenInManu="True" Mode="Relative" SpeedZ="10000" Distance="10000" />
              <Item Name="SetPressure" Pressure="100" TolerancePlus="7" ToleranceMinus="7" Timeout="5000" />
              <Item Name="SwitchPressure" Time="0" />
              <Item Name="Measure" Option="SlowApproach" />
              <Item Name="TeachTool" HiddenInManu="True" />
              <Item Name="TeachTarget" Offset.Z="2000" />
              <Item Name="CleanTip" />
              <Item Name="ActionOnArray" SpeedX="115000" SpeedY="115000" SpeedZ="72000" SpeedZRelease="72000" ZOffsetAction="1000" ZDistanceRelease="0" ZOffsetXYMove="2000" ReleaseMoveDelay="0" />
            </ActionSettings>
          </Item>
          <ActionSettings>
            <Item Name="Jog" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="72000" ManuSpeedZ="72000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Short" />
            <Item Name="MoveZ" HiddenInManu="True" Mode="Free" SpeedZ="1000" Distance="1000" />
            <Item Name="Heating" Temp="200" Temp2="200" Temp3="0" />
          </ActionSettings>
        </Item>
        <ActionSettings>
          <Item Name="Jog" SlowSpeedXY="5000" NormalSpeedXY="10000" FastSpeedXY="115000" ManuSpeedXY="115000" SlowSpeedZ="5000" NormalSpeedZ="10000" FastSpeedZ="72000" ManuSpeedZ="72000" InchingDistShort="25" InchingDistMedium="1000" InchingDistLong="10000" InchingDistManuXY="10000" InchingDistManuZ="10000" RecentSpeedChoice="Slow" RecentDistChoice="Short" />
          <Item Name="MoveZ" Mode="Free" SpeedZ="1000" Distance="1" />
        </ActionSettings>
      </Item>
      <ActionSettings>
        <Item Name="RunSequence" HiddenInManu="True" />
        <Item Name="RunGCode" HiddenInManu="True" OffsetZ="0" />
        <Item Name="ShiftGCodeZPos" HiddenInManu="True" Distance="200" />
        <Item Name="MoveAllHome" HiddenInManu="True" />
      </ActionSettings>
    </Item>
  </Objects>
</Configuration>